# 异构微网与有限互济验证

## 结论与范围

当前模型为 `heterogeneous_exchange_v2`，分支为
`codex/microgrid-physical-env`。仍然是三个智能体，每个两个连续动作，
共享一个带智能体 ID 的 RNN 策略。环境不替策略优化发电或电池动作。

本次针对“各智能体只是同比例副本、没有真实协作”的问题进行了修改。
保留物理 v1 的能量方程、正退化成本、SOC 约束、数据切分和 CPU 训练流程。
未修改源 CSV、算法奖励缩放、依赖或旧结果，未进行正式长训练。

**182 个验证日全部通过后冻结参数，182 个测试日也全部通过。**
这说明该场景下电池和互济具有真实的优化价值，不代表 FACMAC 已经学会这些策略。
所有数值是 kW/kWh/CU 实验场景假设，不是真实站点标定或实际货币电费。

## 实际改动

| 项目 | 傍晚负荷型 agent1 | 日间光伏型 agent2 | 灵活供给型 agent3 |
| --- | ---: | ---: | ---: |
| 负荷基础权重 | 0.55 | 0.20 | 0.25 |
| 负荷分配权重峰时 | 20 | 12 | 5 |
| 光伏基础权重 | 0.10 | 0.70 | 0.20 |
| 发电上限 kW | 110 | 50 | 240 |
| 电池容量 kWh | 220 | 180 | 600 |
| 电池额定功率 kW | 70 | 45 | 120 |
| 电池名义时长 h | 3.14 | 4 | 5 |
| 发送/接收功率上限 kW | 160 | 240 | 160 |
| 发电线性成本 CU/kWh | 0.17 | 0.15 | 0.12 |

负荷与光伏分别用平滑的时段权重分配，逐小时总量守恒。
基础权重不等于每日实际能量份额；完整公式、振幅和峰时见
`src/config/envs/microgrid_explained.md`。
三块电池不再与负荷同比例，功率/能量时长也不同。

互济是有节点功率限制的统一损耗运输近似，不是交流潮流。
源端送出 1 kWh，受端总计得到 0.98 kWh；
源端承担 0.003 CU/kWh 输送成本。损耗和费用都进入全队优化。
每小时按动作产生的剩余和缺额等比例撮合，不运行隐藏 MILP，
不读取未来，不允许购电转卖，不允许本站同时发送和接收。
本地动作改变其他微网的购电与成本，独立最优决策不再自动等于联合最优。

当前电价、效率和输送费对所有节点相同，因此固定设备动作后的最大交换量
具有相同全队经济效果；MILP 允许多个等价路由，环境确定性地等比例撮合。
回放核对每小时全队购电、弃电、发送、接收总量，
并逐智能体核对电池功率和 SOC。

观察由 4 维增加到 12 维，全局状态由 12 维增加到 36 维：
增加当前时刻、其他微网当期负荷/PV/可用储能广播，以及本地设备容量。
没有未来预测输入。动作仍为 `[发电比例, 电池比例]`。
这是假设有当前状态广播的合作控制，不是严格无通信控制。

## 迭代过程

所有选型先使用验证集，不使用测试结果选参数。
代表日采用 Ward 聚类及簇内平方距离 medoid，
行为零基 CSV 行号，不冒充真实日历日期。
验证代表行为 740、766、808、862、880、904。

1. 第一轮五组候选：
   `results/oracle_milp/cooperation_validation_20261016_a/`。
   调整供给机组 145/240/280 kW、负荷分配和 PV 倍率 4/5/6。
   初版在高负荷代表日没有互济；扩大供给后仍有光伏弃电和机组闲置，
   五组均未全部通过。
2. 第二轮四组候选：
   `results/oracle_milp/cooperation_validation_20261016_b/`。
   协调光伏节点联络上限 160/200/240 kW 与发电线性成本
   0.18/0.165/0.15 CU/kWh，并保留 280 kW 供给机组对照。
   首个代表日通过候选使用 240 kW 供给机组、200 kW 光伏联络、
   0.165 CU/kWh 光伏节点机组成本。
3. 完整验证集检查上述首个候选：
   `results/oracle_milp/cooperation_full_validation_20261016_a/`。
   行 849 的 agent2 发电占比为 4.78%；行 883 为 4.62%，有效发电只有 3 小时。
   因未满足预定活跃度要求而拒绝，没有把门槛改低。
4. 选择已声明候选序列中的下一组：
   240 kW 供给机组、240 kW 光伏联络、0.15 CU/kWh 光伏节点机组成本。
   `cooperation_full_validation_20261016_b/` 全部通过后锁定。
5. `cooperation_all_test_20261016_a/` 是首次锁定参数的完整测试，全部通过。
   后续只增强了对照解保存和误差证书统计，没有修改环境参数：
   最终审计输出为 `cooperation_full_validation_20261016_c/`
   与 `cooperation_all_test_20261016_b/`。

发电占比验收相对物理 v1 做了有意的角色调整：
不再要求每个微网“本地发电小于本地负荷的 75%”，
因为供给型微网向外支援时可以超过自身负荷。
改为本地发电与购电各至少为本地负荷的 5%，
全队发电占比 10%-75%、全队购电至少 10%。
电池充放电/SOC、发电活跃小时和光伏利用率门槛没有降低。

## 对照方法

每天运行三个联合 MILP，包含全部三个智能体：

- 完整场景：电池与互济都可用。
- 无互济：仅令三个节点联络上限为零，发电/电池/电网全部重新优化。
- 无电池：仅令充放电功率为零，发电/互济/电网全部重新优化。

比较使用相同输入、设备成本、初始 SOC 和终端 SOC。
无互济不是把完整场景中的线路功率事后删掉。
完整成本包括购电、发电二次成本、排放代理、储能吞吐成本和输送费。
三块电池每天初末 SOC 均为 0.35，不借用免费的初始储能。

发电二次成本使用 32 段凸弦插值。
保留 MILP 状态、间隙、PWL 误差界及精确目标下界，
每个联合解和对照解都在环境中回放。最终输出保存两组对照的调度与证书。
成本收益门槛还使用“本方案精确成本/对照最优成本下界”保守验算，
不只比较两个近似目标值。

日循环是 MILP 参考约束；RL 环境跨天保持 SOC。
因此该日循环参考不是任意非循环策略回报的严格全局上界。

## 锁定测试结果

测试集为行 913-1094，共 182 天、546 个智能体日。
测试阶段共 546 个联合 MILP（含两组对照），
完整场景有 13,104 条智能体小时回放记录。
测试代表行为 927、980、1011、1041、1044、1075。

| 日指标 | 最小值 | 日均值 | 最大值 |
| --- | ---: | ---: | ---: |
| 相对无互济的完整成本节省 | 4.01% | 13.25% | 24.58% |
| 相对无电池的完整成本节省 | 3.60% | 5.61% | 7.25% |
| 互济送达量/全队负荷 | 7.12% | 14.00% | 18.67% |
| 全队发电量/负荷 | 28.34% | 36.20% | 45.60% |
| 全队购电量/负荷 | 40.82% | 45.31% | 59.81% |

上述“日均”是逐日比值的算术平均，不是全年加总后的比值。
平均完整成本分别为：完整场景 1916.975 CU/天，
无电池 2028.023 CU/天，无互济 2195.299 CU/天。
测试期可用光伏全部利用；完整验证集也满足至少 90% 的门槛。

| 每智能体每天 | agent1 | agent2 | agent3 |
| --- | ---: | ---: | ---: |
| 可用 SOC 窗口覆盖率，最小/平均 | 100%/100% | 100%/100% | 100%/100% |
| 放电量/可用 AC 能量，平均 | 1.092 | 1.770 | 1.209 |
| 有效充电小时范围 | 3-7 | 3-8 | 4-8 |
| 有效放电小时范围 | 2-4 | 3-7 | 5-9 |
| 有效发电小时范围 | 15 | 9-16 | 17 |
| 平均互济发送 kWh/天 | 0 | 607.41 | 1573.39 |
| 平均互济接收 kWh/天 | 1988.67 | 148.48 | 0.03 |

有效电池功率须超过其额定功率的 1%；有效发电须超过额定功率的 5%。
放电比值使用 20%-80% SOC 可用能量乘放电效率，不是全名义容量循环次数。
全部电池日最小放电比值为 1，全部覆盖 0.2-0.8；
没有最低吞吐约束或设备活跃奖励。

共同电价仍会使部分动作同步，这是合理的共同外生信号。
但在 56.11% 的测试小时，至少两个电池的归一化动作相差超过 0.1；
电池动作两两相关系数为 0.65-0.78，而不是同比例复制。
该指标只作描述，不作为调参门槛；MILP 多解也可能影响具体动作序列。

最大完整场景求解/回放差异约为 1.85e-11，
最大单节点功率平衡残差约为 1.28e-13 kW。
互济总损耗严格为发送量的 2%。全部解达到请求间隙并通过 PWL 成本证书。

## 软件验证与复现

五个异构/耦合回归检查在修改前先运行失败，再运行通过。
38 项聚焦单元测试通过，包含物理守恒、孤立退化、任意合法动作、
联络限制、禁止购电转卖、MILP 回放、平价不循环、过高退化费不循环，
以及检查点和历史模型隔离。

真实训练入口分别跨过 512 条回放预热，批量为 512：

| 配置 | Learner 更新 | EA 世代总数 |
| --- | ---: | ---: |
| 每周期 EA 1 代 | 8 | 11 |
| 每周期 EA 3 代 | 8 | 33 |
| 无 EA | 5 | 0 |

集成检查断言采样观察末两维 `(3,12)`、状态 36 维、动作末两维 `(3,2)`，
并检查 CPU、有限观察和有限梯度。
日志为 `results/cooperation_training_checks_20261016_b.log`。
未运行正式长训练，因此旧模型检查点和旧 PPO 成绩不能代表新环境。

```powershell
# 两轮代表日候选，输出 ID 必须全新
uv run --no-sync .venv/Scripts/python.exe -B tools/calibrate_microgrid_cooperation.py --round capacity --output-id <new-id>
uv run --no-sync .venv/Scripts/python.exe -B tools/calibrate_microgrid_cooperation.py --round link-cost --output-id <new-id>

# 完整验证通过后再冻结参数运行测试
uv run --no-sync .venv/Scripts/python.exe -B tools/run_physical_microgrid_milp.py --split validation --all-days --output-id <new-id>
uv run --no-sync .venv/Scripts/python.exe -B tools/run_physical_microgrid_milp.py --all-test-days --output-id <new-id>
uv run --no-sync .venv/Scripts/python.exe -B tests/test_corrected_training.py
```

每次新建输出目录，失败验收会非零退出，失败结果也保留。
输出包括配置快照、源代码/数据哈希、求解诊断、完整对照调度、
逐日/逐智能体指标、轨迹和五张图。没有覆盖旧实验。

## 模型边界

没有共享变压器容量约束、交流电压/无功潮流、爬坡、启停或寿命状态模型。
大电网可以补足任意剩余缺额，所以不会人为制造缺电来强迫设备使用。
没有内部电价、业主收益分配、竞价或独立业主参与约束，
这是统一团队成本下的合作问题，而不是经过公平结算证明的电力市场。
若未来引入不同节点电价、不同路径损耗或选择性路由，
当前等比例撮合与 MILP 总目标等价性必须重新验证，不能直接沿用。

建模原则参考（不是具体参数的标定依据）：

- PyPSA 储能效率与循环边界：
  https://docs.pypsa.org/latest/user-guide/optimization/storage/
- PyPSA 可控有损运输连接及输入端边际成本：
  https://docs.pypsa.org/latest/user-guide/components/links/
